---
id: hardware-ups-mge-snmp
title: MGE UPS System SNMP
description: "Supervisez les onduleurs MGE via SNMP : état de la batterie, environnement, lignes d'entrée et de sortie et source de sortie, avec découverte d'hôtes."
---
import Tabs from '@theme/Tabs';
import TabItem from '@theme/TabItem';

## Dépendances du connecteur de supervision

Les connecteurs de supervision suivants sont automatiquement installés lors de l'installation du connecteur **MGE UPS System SNMP** 
depuis la page **Configuration > Connecteurs > Connecteurs de supervision** :
* [Base Pack](./base-generic.md)

## Contenu du pack

### Modèles

Le connecteur de supervision **MGE UPS System SNMP** apporte un modèle d'hôte :

* **HW-UPS-Mge-SNMP-custom**

Le connecteur apporte les modèles de service suivants
(classés selon le modèle d'hôte auquel ils sont rattachés) :

<Tabs groupId="sync">
<TabItem value="HW-UPS-Mge-SNMP-custom" label="HW-UPS-Mge-SNMP-custom">

| Alias          | Modèle de service                     | Description                                          |
|:---------------|:--------------------------------------|:-----------------------------------------------------|
| Battery-Status | HW-UPS-Mge-Battery-Status-SNMP-custom | Contrôle l'état de la batterie et la charge restante |
| Environment    | HW-UPS-Mge-Environment-SNMP-custom    | Contrôle le taux d'humidité et la température        |
| Input-Lines    | HW-UPS-Mge-Input-Lines-SNMP-custom    | Contrôle les métriques de l'alimentation             |
| Output-Lines   | HW-UPS-Mge-Output-Lines-SNMP-custom   | Contrôle les métriques de la source d'alimentation   |
| Output-Source  | HW-UPS-Mge-Output-Source-SNMP-custom  | Contrôle l'état de la source d'alimentation          |

> Les services listés ci-dessus sont créés automatiquement lorsque le modèle d'hôte **HW-UPS-Mge-SNMP-custom** est utilisé.

</TabItem>
</Tabs>

### Règles de découverte

#### Découverte d'hôtes

| Nom de la règle | Description                                                                                                                                                                                                                             |
|:----------------|:----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| SNMP Agents     | Découvre les ressources via un scan réseau SNMP. Installez le connecteur [Generic SNMP](./applications-protocol-snmp.md) pour obtenir la règle de découverte et créez un modificateur pour le modèle d'hôte **HW-UPS-Mge-SNMP-custom**. |

Rendez-vous sur la [documentation dédiée](/docs/monitoring/discovery/hosts-discovery) pour en savoir plus sur la découverte automatique d'hôtes.

### Métriques & statuts collectés

Voici le tableau des services pour ce connecteur, détaillant les métriques et statuts rattachés à chaque service.

<Tabs groupId="sync">
<TabItem value="Battery-Status" label="Battery-Status">

| Nom     | Unité |
|:--------|:------|
| load    | %     |
| current | A     |
| voltage | V     |
| temp    | C     |

</TabItem>
<TabItem value="Environment" label="Environment">

| Nom                                 | Unité |
|:------------------------------------|:------|
| hardware.sensor.temperature.celsius | C     |
| hardware.sensor.humidity.percentage | %     |

> Pour obtenir ce nouveau format de métrique, incluez la valeur **--use-new-perfdata** dans la macro de service **EXTRAOPTIONS**.

</TabItem>
<TabItem value="Input-Lines" label="Input-Lines">

| Nom               | Unité |
|:------------------|:------|
| status            | N/A   |
| *iline*#current   | A     |
| *iline*#voltage   | V     |
| *iline*#frequence | Hz    |

> Pour obtenir ce nouveau format de métrique, incluez la valeur **--use-new-perfdata** dans la macro de service **EXTRAOPTIONS**.

</TabItem>
<TabItem value="Output-Lines" label="Output-Lines">

| Nom                                 | Unité |
|:------------------------------------|:------|
| stdev-3phases                       | N/A   |
| *oline*#line.output.load.percentage | %     |
| *oline*#line.output.current.ampere  | A     |
| *oline*#line.output.voltage.volt    | V     |
| *oline*#line.output.frequence.hertz | Hz    |

> Pour obtenir ce nouveau format de métrique, incluez la valeur **--use-new-perfdata** dans la macro de service **EXTRAOPTIONS**.

</TabItem>
<TabItem value="Output-Source" label="Output-Source">

| Nom    | Unité |
|:-------|:------|
| status | N/A   |
</TabItem>
</Tabs>

## Prérequis

### Configuration SNMP

L'agent SNMP doit être activé et configuré sur l'équipement. 
Référez vous à la documentation officielle. 
Il se peut que votre équipement nécessite qu'une liste d'adresses autorisées à l'interroger soit paramétrée. 
Veillez à ce que les adresses des collecteurs Centreon y figurent bien.

### Flux réseau

La communication doit être possible sur le port UDP 161 depuis le collecteur
Centreon vers la ressource supervisée.

## Installer le connecteur de supervision

### Pack

La procédure d'installation des connecteurs de supervision diffère légèrement [suivant que votre licence est offline ou online](../getting-started/how-to-guides/connectors-licenses.md).

1. Si la plateforme est configurée avec une licence *online*, l'installation d'un paquet
n'est pas requise pour voir apparaître le connecteur dans le menu **Configuration > Connecteurs > Connecteurs de supervision**.
Au contraire, si la plateforme utilise une licence *offline*, installez le paquet
sur le **serveur central** via la commande correspondant au gestionnaire de paquets
associé à sa distribution :

<Tabs groupId="sync">
<TabItem value="Alma / RHEL / Oracle Linux 8" label="Alma / RHEL / Oracle Linux 8">

```bash
dnf install centreon-pack-hardware-ups-mge-snmp
```

</TabItem>
<TabItem value="Alma / RHEL / Oracle Linux 9" label="Alma / RHEL / Oracle Linux 9">

```bash
dnf install centreon-pack-hardware-ups-mge-snmp
```

</TabItem>
<TabItem value="Debian 11 & 12" label="Debian 11 & 12">

```bash
apt install centreon-pack-hardware-ups-mge-snmp
```

</TabItem>
<TabItem value="CentOS 7" label="CentOS 7">

```bash
yum install centreon-pack-hardware-ups-mge-snmp
```

</TabItem>
</Tabs>

2. Quel que soit le type de la licence (*online* ou *offline*), installez le connecteur **MGE UPS System SNMP**
depuis l'interface web et le menu **Configuration > Connecteurs > Connecteurs de supervision**.

### Plugin

À partir de Centreon 22.04, il est possible de demander le déploiement automatique
du plugin lors de l'utilisation d'un connecteur. Si cette fonctionnalité est activée, et
que vous ne souhaitez pas découvrir des éléments pour la première fois, alors cette
étape n'est pas requise.

> Plus d'informations dans la section [Installer le plugin](/docs/monitoring/pluginpacks/#installer-le-plugin).

Utilisez les commandes ci-dessous en fonction du gestionnaire de paquets de votre système d'exploitation :

<Tabs groupId="sync">
<TabItem value="Alma / RHEL / Oracle Linux 8" label="Alma / RHEL / Oracle Linux 8">

```bash
dnf install centreon-plugin-Hardware-Ups-Mge-Snmp
```

</TabItem>
<TabItem value="Alma / RHEL / Oracle Linux 9" label="Alma / RHEL / Oracle Linux 9">

```bash
dnf install centreon-plugin-Hardware-Ups-Mge-Snmp
```

</TabItem>
<TabItem value="Debian 11 & 12" label="Debian 11 & 12">

```bash
apt install centreon-plugin-hardware-ups-mge-snmp
```

</TabItem>
<TabItem value="CentOS 7" label="CentOS 7">

```bash
yum install centreon-plugin-Hardware-Ups-Mge-Snmp
```

</TabItem>
</Tabs>

## Utiliser le connecteur de supervision

### Utiliser un modèle d'hôte issu du connecteur

1. Ajoutez un hôte à Centreon depuis la page **Configuration > Hôtes**.
2. Complétez les champs **Nom**, **Alias** & **IP Address/DNS** correspondant à votre ressource.
3. Appliquez le modèle d'hôte **HW-UPS-Mge-SNMP-custom**.

> Si vous utilisez SNMP en version 3, vous devez configurer les paramètres spécifiques associés via la macro **SNMPEXTRAOPTIONS**.
> Plus d'informations dans la section [Troubleshooting SNMP](../getting-started/how-to-guides/troubleshooting-plugins.md#mapping-des-options-snmpv3).

| Macro            | Description                                                                                                                                        | Valeur par défaut | Obligatoire |
|:-----------------|:---------------------------------------------------------------------------------------------------------------------------------------------------|:------------------|:-----------:|
| SNMPEXTRAOPTIONS | Any extra option you may want to add to every command (a --verbose flag for example). Toutes les options sont listées [ici](#options-disponibles). |                   |             |

4. [Déployez la configuration](/docs/monitoring/monitoring-servers/deploying-a-configuration). L'hôte apparaît dans la liste des hôtes supervisés, et dans la page **Statut des ressources**. La commande envoyée par le connecteur est indiquée dans le panneau de détails de l'hôte : celle-ci montre les valeurs des macros.

### Utiliser un modèle de service issu du connecteur

1. Si vous avez utilisé un modèle d'hôte et coché la case **Créer aussi les services liés aux modèles**, les services associés au modèle ont été créés automatiquement, avec les modèles de services correspondants. Sinon, [créez les services désirés manuellement](/docs/monitoring/basic-objects/services) et appliquez-leur un modèle de service.
2. Renseignez les macros désirées (par exemple, ajustez les seuils d'alerte). Les macros indiquées ci-dessous comme requises (**Obligatoire**) doivent être renseignées.

<Tabs groupId="sync">
<TabItem value="Battery-Status" label="Battery-Status">

| Macro        | Description                                                                                                                                      | Valeur par défaut | Obligatoire |
|:-------------|:-------------------------------------------------------------------------------------------------------------------------------------------------|:------------------|:-----------:|
| CRITICAL     | Critical threshold in percent of charge remaining                                                                                                | 20:               |             |
| WARNING      | Warning threshold in percent of charge remaining                                                                                                 | 50:               |             |
| EXTRAOPTIONS | Any extra option you may want to add to the command (a --verbose flag for example). Toutes les options sont listées [ici](#options-disponibles). |                   |             |

</TabItem>
<TabItem value="Environment" label="Environment">

| Macro               | Description                                                                                                                                      | Valeur par défaut | Obligatoire |
|:--------------------|:-------------------------------------------------------------------------------------------------------------------------------------------------|:------------------|:-----------:|
| WARNINGHUMIDITY     | Threshold                                                                                                                                        |                   |             |
| CRITICALHUMIDITY    | Threshold                                                                                                                                        |                   |             |
| WARNINGTEMPERATURE  | Threshold                                                                                                                                        |                   |             |
| CRITICALTEMPERATURE | Threshold                                                                                                                                        |                   |             |
| EXTRAOPTIONS        | Any extra option you may want to add to the command (a --verbose flag for example). Toutes les options sont listées [ici](#options-disponibles). |                   |             |

</TabItem>
<TabItem value="Input-Lines" label="Input-Lines">

| Macro             | Description                                                                                                                                      | Valeur par défaut | Obligatoire |
|:------------------|:-------------------------------------------------------------------------------------------------------------------------------------------------|:------------------|:-----------:|
| CRITICALCURRENT   | Threshold                                                                                                                                        |                   |             |
| WARNINGCURRENT    | Threshold                                                                                                                                        |                   |             |
| CRITICALFREQUENCE | Threshold                                                                                                                                        |                   |             |
| WARNINGFREQUENCE  | Threshold                                                                                                                                        |                   |             |
| CRITICALVOLTAGE   | Threshold                                                                                                                                        |                   |             |
| WARNINGVOLTAGE    | Threshold                                                                                                                                        |                   |             |
| EXTRAOPTIONS      | Any extra option you may want to add to the command (a --verbose flag for example). Toutes les options sont listées [ici](#options-disponibles). |                   |             |

</TabItem>
<TabItem value="Output-Lines" label="Output-Lines">

| Macro             | Description                                                                                                                                      | Valeur par défaut | Obligatoire |
|:------------------|:-------------------------------------------------------------------------------------------------------------------------------------------------|:------------------|:-----------:|
| CRITICALCURRENT   | Threshold                                                                                                                                        |                   |             |
| WARNINGCURRENT    | Threshold                                                                                                                                        |                   |             |
| CRITICALFREQUENCE | Threshold                                                                                                                                        |                   |             |
| WARNINGFREQUENCE  | Threshold                                                                                                                                        |                   |             |
| CRITICALLOAD      | Threshold                                                                                                                                        | 95                |             |
| WARNINGLOAD       | Threshold                                                                                                                                        | 90                |             |
| CRITICALVOLTAGE   | Threshold                                                                                                                                        |                   |             |
| WARNINGVOLTAGE    | Threshold                                                                                                                                        |                   |             |
| EXTRAOPTIONS      | Any extra option you may want to add to the command (a --verbose flag for example). Toutes les options sont listées [ici](#options-disponibles). |                   |             |

</TabItem>
<TabItem value="Output-Source" label="Output-Source">

| Macro        | Description                                                                                                                                      | Valeur par défaut | Obligatoire |
|:-------------|:-------------------------------------------------------------------------------------------------------------------------------------------------|:------------------|:-----------:|
| EXTRAOPTIONS | Any extra option you may want to add to the command (a --verbose flag for example). Toutes les options sont listées [ici](#options-disponibles). |                   |             |

</TabItem>
</Tabs>

3. [Déployez la configuration](/docs/monitoring/monitoring-servers/deploying-a-configuration). Le service apparaît dans la liste des services supervisés, et dans la page **Statut des ressources**. La commande envoyée par le connecteur est indiquée dans le panneau de détails du service : celle-ci montre les valeurs des macros.

## Comment puis-je tester le plugin et que signifient les options des commandes ?

Une fois le plugin installé, vous pouvez tester celui-ci directement en ligne
de commande depuis votre collecteur Centreon en vous connectant avec
l'utilisateur **centreon-engine** (`su - centreon-engine`). Vous pouvez tester
que le connecteur arrive bien à superviser une ressource en utilisant une commande
telle que celle-ci (remplacez les valeurs d'exemple par les vôtres) :

```bash
/usr/lib/centreon/plugins/centreon_ups_mge_snmp.pl \
	--plugin=hardware::ups::mge::snmp::plugin \
	--mode=output-lines \
	--hostname=10.0.0.1 \
	--snmp-version='2c' \
	--snmp-community='my-snmp-community'  \
	--warning-load='90' \
	--critical-load='95'  \
	--warning-voltage='' \
	--critical-voltage=''  \
	--warning-current='' \
	--critical-current=''  \
	--warning-frequence='' \
	--critical-frequence=''  
```

La commande devrait retourner un message de sortie similaire à :

```bash
OK: All output lines are ok | 'oline1#line.output.load.percentage'=75%;90;95;0;100 'oline2#line.output.load.percentage'=17%;90;95;0;100 'oline1#line.output.current.ampere'=85A;;;0; 'oline2#line.output.current.ampere'=12A;;;0; 'oline1#line.output.voltage.volt'=414V;;;; 'oline2#line.output.voltage.volt'=510V;;;; 'oline1#line.output.frequence.hertz'=931Hz;;;; 'oline2#line.output.frequence.hertz'=694Hz;;;; 
```

### Diagnostic des erreurs communes

Rendez-vous sur la [documentation dédiée](../getting-started/how-to-guides/troubleshooting-plugins.md)
pour le diagnostic des erreurs communes des plugins Centreon.

### Modes disponibles

Dans la plupart des cas, un mode correspond à un modèle de service. Le mode est renseigné dans la commande d'exécution 
du connecteur. Dans l'interface de Centreon, il n'est pas nécessaire de les spécifier explicitement, leur utilisation est
implicite dès lors que vous utilisez un modèle de service. En revanche, vous devrez spécifier le mode correspondant à ce
modèle si vous voulez tester la commande d'exécution du connecteur dans votre terminal.

Tous les modes disponibles peuvent être affichés en ajoutant le paramètre
`--list-mode` à la commande :

```bash
/usr/lib/centreon/plugins/centreon_ups_mge_snmp.pl \
	--plugin=hardware::ups::mge::snmp::plugin \
	--list-mode
```

Le plugin apporte les modes suivants :

| Mode                                                                                                                               | Modèle de service associé             |
|:-----------------------------------------------------------------------------------------------------------------------------------|:--------------------------------------|
| battery-status [[code](https://github.com/centreon/centreon-plugins/blob/develop/src/hardware/ups/mge/snmp/mode/batterystatus.pm)] | HW-UPS-Mge-Battery-Status-SNMP-custom |
| environment [[code](https://github.com/centreon/centreon-plugins/blob/develop/src/hardware/ups/mge/snmp/mode/environment.pm)]      | HW-UPS-Mge-Environment-SNMP-custom    |
| input-lines [[code](https://github.com/centreon/centreon-plugins/blob/develop/src/hardware/ups/mge/snmp/mode/inputlines.pm)]       | HW-UPS-Mge-Input-Lines-SNMP-custom    |
| output-lines [[code](https://github.com/centreon/centreon-plugins/blob/develop/src/hardware/ups/mge/snmp/mode/outputlines.pm)]     | HW-UPS-Mge-Output-Lines-SNMP-custom   |
| output-source [[code](https://github.com/centreon/centreon-plugins/blob/develop/src/hardware/ups/mge/snmp/mode/outputsource.pm)]   | HW-UPS-Mge-Output-Source-SNMP-custom  |

### Options disponibles

#### Options génériques

Les options génériques sont listées ci-dessous :

| Option                                     | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|:-------------------------------------------|:-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| --mode                                     | Define the mode in which you want the plugin to be executed (see --list-mode).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| --dyn-mode                                 | Specify a mode with the module's path (advanced).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| --list-mode                                | List all available modes.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| --mode-version                             | Check minimal version of mode. If not, unknown error.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| --version                                  | Return the version of the plugin.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| --pass-manager                             | Define the password manager you want to use. Supported managers are: environment, file, keepass, hashicorpvault and teampass.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| --hostname                                 | Name or address of the host to monitor (mandatory).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| --snmp-community                           | SNMP community (default value: public). It is recommended to use a read-only community.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --snmp-version                             | Version of the SNMP protocol. 1 for SNMP v1 (default), 2 for SNMP v2c, 3 for SNMP v3.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| --snmp-port                                | UDP port to send the SNMP request to (default: 161).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| --snmp-timeout                             | Time to wait before sending the request again if no reply has been received, in seconds (default: 1). See also --snmp-retries.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| --snmp-retries                             | Maximum number of retries (default: 5).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --maxrepetitions                           | Max repetitions value (default: 50) (only for SNMP v2 and v3).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| --subsetleef                               | How many OID values per SNMP request (default: 50) (for get\_leef method. Be cautious when you set it. Prefer to let the default value).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| --snmp-autoreduce                          | Progressively reduce the number of requested OIDs in bulk mode. Use it in case of SNMP errors (by default, the number is divided by 2).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --snmp-force-getnext                       | Use SNMP getnext function in SNMP v2c and v3. This will request one OID at a time.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| --snmp-cache-file                          | Use SNMP cache file.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| --snmp-username                            | SNMP v3 only: User name (securityName).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --authpassphrase                           | SNMP v3 only: Pass phrase hashed using the authentication protocol defined in the  --authprotocol option.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| --authprotocol                             | SNMP v3 only: Authentication protocol: MD5\|SHA. Since net-snmp 5.9.1: SHA224\|SHA256\|SHA384\|SHA512.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| --privpassphrase                           | SNMP v3 only: Privacy pass phrase (privPassword) to encrypt messages using the protocol defined in the --privprotocol option.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| --privprotocol                             | SNMP v3 only: Privacy protocol (privProtocol) used to encrypt messages. Supported protocols are: DES\|AES and since net-snmp 5.9.1: AES192\|AES192C\|AES256\|AES256C.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| --contextname                              | SNMP v3 only: Context name (contextName), if relevant for the monitored host.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| --contextengineid                          | SNMP v3 only: Context engine ID (contextEngineID), if relevant for the monitored host, given as a hexadecimal string.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| --securityengineid                         | SNMP v3 only: Security engine ID, given as a hexadecimal string.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| --snmp-errors-exit                         | Expected status in case of SNMP error or timeout. Possible values are ok, warning, critical and unknown (default).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| --snmp-tls-transport                       | Transport protocol for TLS communication (can be: 'dtlsudp', 'tlstcp').                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --snmp-tls-our-identity                    | X.509 certificate to identify ourselves. Can be the path to the certificate file or its contents.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| --snmp-tls-their-identity                  | X.509 certificate to identify the remote host. Can be the path to the  certificate file or its contents. This option is unnecessary if the certificate is already trusted by your system.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| --snmp-tls-their-hostname                  | Common Name (CN) expected in the certificate sent by the host if it differs from the value of the --hostname parameter.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --snmp-tls-trust-cert                      | A trusted CA certificate used to verify a remote host's certificate.  If you use this option, you must also define --snmp-tls-their-hostname.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| --verbose                                  | Display extended status information (long output).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| --debug                                    | Display debug messages.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --filter-perfdata                          | Filter perfdata that match the regexp. Example: adding --filter-perfdata='avg' will remove all metrics that do not contain 'avg' from performance data.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --filter-perfdata-adv                      | Filter perfdata based on a "if" condition using the following variables: label, value, unit, warning, critical, min, max. Variables must be written either %\{variable\} or %(variable). Example: adding --filter-perfdata-adv='not (%(value) == 0 and %(max) eq "")' will remove all metrics whose value equals 0 and that don't have a maximum value.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --explode-perfdata-max                     | Create a new metric for each metric that comes with a maximum limit. The new metric will be named identically with a '\_max' suffix. Example: it will split 'used\_prct'=26.93%;0:80;0:90;0;100 into 'used\_prct'=26.93%;0:80;0:90;0;100 'used\_prct\_max'=100%;;;;                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| --change-perfdata --extend-perfdata        | Change or extend perfdata. Syntax: --extend-perfdata=searchlabel,newlabel,target\[,\[\<new-unit-of-mesure\>\],\[min\],\[max\]\]  Common examples:  onvert storage free perfdata into used: --change-perfdata='free,used,invert()'  Convert storage free perfdata into used: --change-perfdata='used,free,invert()'  Scale traffic values automatically: --change-perfdata='traffic,,scale(auto)'  Scale traffic values in Mbps: --change-perfdata='traffic\_in,,scale(Mbps),mbps'  Change traffic values in percent: --change-perfdata='traffic\_in,,percent()'  =back                                                                                                                                                                                                                                                                                                                                                                                                       |
| --change-perfdata                          | Change or extend perfdata. Syntax: --extend-perfdata=searchlabel,newlabel,target\[,\[\<new-unit-of-mesure\>\],\[min\],\[max\]\]  Common examples:  onvert storage free perfdata into used: --change-perfdata='free,used,invert()'  Convert storage free perfdata into used: --change-perfdata='used,free,invert()'  Scale traffic values automatically: --change-perfdata='traffic,,scale(auto)'  Scale traffic values in Mbps: --change-perfdata='traffic\_in,,scale(Mbps),mbps'  Change traffic values in percent: --change-perfdata='traffic\_in,,percent()'  =back                                                                                                                                                                                                                                                                                                                                                                                                       |
| --extend-perfdata                          | Change or extend perfdata. Syntax: --extend-perfdata=searchlabel,newlabel,target\[,\[\<new-unit-of-mesure\>\],\[min\],\[max\]\]  Common examples:  onvert storage free perfdata into used: --change-perfdata='free,used,invert()'  Convert storage free perfdata into used: --change-perfdata='used,free,invert()'  Scale traffic values automatically: --change-perfdata='traffic,,scale(auto)'  Scale traffic values in Mbps: --change-perfdata='traffic\_in,,scale(Mbps),mbps'  Change traffic values in percent: --change-perfdata='traffic\_in,,percent()'  =back                                                                                                                                                                                                                                                                                                                                                                                                       |
| --extend-perfdata-group                    | Add new aggregated metrics (min, max, average or sum) for groups of metrics defined by a regex match on the metrics' names. Syntax: --extend-perfdata-group=regex,\<names-of-new-metrics\>,calculation\[,\[\<new-unit-of-mesure\>\],\[min\],\[max\]\] regex: regular expression \<names-of-new-metrics\>: how the new metrics' names are composed (can use $1, $2... for groups defined by () in regex). calculation: how the values of the new metrics should be calculated \<new-unit-of-mesure\> (optional): unit of measure for the new metrics min (optional): lowest value the metrics can reach max (optional): highest value the metrics can reach  Common examples:  um wrong packets from all interfaces (with interface need  --units-errors=absolute): --extend-perfdata-group=',packets\_wrong,sum(packets\_(discard\|error)\_(in\|out))'  Sum traffic by interface: --extend-perfdata-group='traffic\_in\_(.*),traffic\_$1,sum(traffic\_(in\|out)\_$1)'  =back |
| --change-short-output --change-long-output | Modify the short/long output that is returned by the plugin. Syntax: --change-short-output=pattern~replacement~modifier Most commonly used modifiers are i (case insensitive) and g (replace all occurrences). Example: adding --change-short-output='OK\~Up\~gi' will replace all occurrences of 'OK', 'ok', 'Ok' or 'oK' with 'Up'                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| --change-short-output                      | Modify the short/long output that is returned by the plugin. Syntax: --change-short-output=pattern~replacement~modifier Most commonly used modifiers are i (case insensitive) and g (replace all occurrences). Example: adding --change-short-output='OK\~Up\~gi' will replace all occurrences of 'OK', 'ok', 'Ok' or 'oK' with 'Up'                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| --change-long-output                       | Modify the short/long output that is returned by the plugin. Syntax: --change-short-output=pattern~replacement~modifier Most commonly used modifiers are i (case insensitive) and g (replace all occurrences). Example: adding --change-short-output='OK\~Up\~gi' will replace all occurrences of 'OK', 'ok', 'Ok' or 'oK' with 'Up'                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| --change-exit                              | Replace an exit code with one of your choice. Example: adding --change-exit=unknown=critical will result in a CRITICAL state instead of an UNKNOWN state.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| --change-output-adv                        | Replace short output and exit code based on a "if" condition using the following variables: short\_output, exit\_code. Variables must be written either %\{variable\} or %(variable). Example: adding --change-output-adv='%(short\_ouput) =~ /UNKNOWN: No daemon/,OK: No daemon,OK' will change the following specific UNKNOWN result to an OK result.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --range-perfdata                           | Rewrite the ranges displayed in the perfdata. Accepted values: 0: nothing is changed. 1: if the lower value of the range is equal to 0, it is removed. 2: remove the thresholds from the perfdata.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| --filter-uom                               | Mask the units when they don't match the given regular expression.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| --opt-exit                                 | Replace the exit code in case of an execution error (i.e. wrong option provided, SSH connection refused, timeout, etc). Default: unknown.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| --output-ignore-perfdata                   | Remove all the metrics from the service. The service will still have a status and an output.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| --output-ignore-label                      | Remove the status label ("OK:", "WARNING:", "UNKNOWN:", CRITICAL:") from the beginning of the output. Example: 'OK: Ram Total:...' will become 'Ram Total:...'                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| --output-xml                               | Return the output in XML format (to send to an XML API).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| --output-json                              | Return the output in JSON format (to send to a JSON API).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| --output-openmetrics                       | Return the output in OpenMetrics format (to send to a tool expecting this format).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| --output-file                              | Write output in file (can be combined with JSON, XML and OpenMetrics options). Example: --output-file=/tmp/output.txt will write the output in /tmp/output.txt.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| --disco-format                             | Applies only to modes beginning with 'list-'. Returns the list of available macros to configure a service discovery rule (formatted in XML).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| --disco-show                               | Applies only to modes beginning with 'list-'. Returns the list of discovered objects (formatted in XML) for service discovery.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| --float-precision                          | Define the float precision for thresholds (default: 8).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| --source-encoding                          | Define the character encoding of the response sent by the monitored resource Default: 'UTF-8'.  \<output\>.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |

#### Options des modes

Les options disponibles pour chaque modèle de services sont listées ci-dessous :

<Tabs groupId="sync">
<TabItem value="Battery-Status" label="Battery-Status">

| Option          | Description                                        |
|:----------------|:---------------------------------------------------|
| --warning       | Warning threshold in percent of charge remaining.  |
| --critical      | Critical threshold in percent of charge remaining. |
| --filter-status | Filter on status. (can be a regexp)                |

</TabItem>
<TabItem value="Environment" label="Environment">

| Option            | Description                                                                                                               |
|:------------------|:--------------------------------------------------------------------------------------------------------------------------|
| --filter-counters | Only display some counters (regexp can be used). Example to check SSL connections only : --filter-counters='^xxxx\|yyyy$' |
| --warning-*       | Warning threshold. Can be: 'temperature', 'humidity'.                                                                     |
| --critical-*      | Critical threshold. Can be: 'temperature', 'humidity'.                                                                    |

</TabItem>
<TabItem value="Input-Lines" label="Input-Lines">

| Option            | Description                                                                                                                                                            |
|:------------------|:-----------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| --filter-counters | Only display some counters (regexp can be used). Example to check SSL connections only : --filter-counters='^xxxx\|yyyy$'                                              |
| --warning-*       | Warning threshold. Can be: 'frequence', 'voltage', 'current'.                                                                                                          |
| --critical-*      | Critical threshold. Can be: 'frequence', 'voltage', 'current'.                                                                                                         |
| --warning-status  | Define the conditions to match for the status to be WARNING (default: ''). You can use the following variables: %\{badstatus\}, %\{failcause\}                         |
| --critical-status | Define the conditions to match for the status to be CRITICAL (default: '%\{badstatus\} =~ /yes/'). You can use the following variables: %\{badstatus\}, %\{failcause\} |

</TabItem>
<TabItem value="Output-Lines" label="Output-Lines">

| Option            | Description                                                                                                               |
|:------------------|:--------------------------------------------------------------------------------------------------------------------------|
| --filter-counters | Only display some counters (regexp can be used). Example to check SSL connections only : --filter-counters='^xxxx\|yyyy$' |
| --warning-*       | Warning threshold. Can be: 'load', 'voltage', 'current', 'frequence', 'stdev-3phases'.                                    |
| --critical-*      | Critical threshold. Can be: 'load', 'voltage', 'current', 'frequence', 'stdev-3phases'.                                   |

</TabItem>
<TabItem value="Output-Source" label="Output-Source">

| Option          | Description                                                     |
|:----------------|:----------------------------------------------------------------|
| --filter-status | Filter on status. (can be a regexp) Default: ^OutputInverterOff |

</TabItem>
</Tabs>

Pour un mode, la liste de toutes les options disponibles et leur signification peut être
affichée en ajoutant le paramètre `--help` à la commande :

```bash
/usr/lib/centreon/plugins/centreon_ups_mge_snmp.pl \
	--plugin=hardware::ups::mge::snmp::plugin \
	--mode=output-lines \
	--help
```
